conductor,insulation,method,cores,size_mm2,amps,source
Cu,PVC,A1,2,1.5,14.5,"IEC 60364-5-52:2009 Table B.52.2, method A1, values as reproduced in IS 732:2019 Table 21"
Cu,PVC,A2,2,1.5,14,"IEC 60364-5-52:2009 Table B.52.2, method A2, values as reproduced in IS 732:2019 Table 21"
Cu,PVC,B1,2,1.5,17.5,"IEC 60364-5-52:2009 Table B.52.2, method B1, values as reproduced in IS 732:2019 Table 21"
Cu,PVC,B2,2,1.5,16.5,"IEC 60364-5-52:2009 Table B.52.2, method B2, values as reproduced in IS 732:2019 Table 21"
Cu,PVC,C,2,1.5,19.5,"IEC 60364-5-52:2009 Table B.52.2, method C, values as reproduced in IS 732:2019 Table 21"
Cu,PVC,D1,2,1.5,22,"IEC 60364-5-52:2009 Table B.52.2, method D1, values as reproduced in IS 732:2019 Table 21"
Cu,PVC,D2,2,1.5,22,"IEC 60364-5-52:2009 Table B.52.2, method D2, values as reproduced in IS 732:2019 Table 21"
Cu,PVC,A1,2,2.5,19.5,"IEC 60364-5-52:2009 Table B.52.2, method A1, values as reproduced in IS 732:2019 Table 21"
Cu,PVC,A2,2,2.5,18.5,"IEC 60364-5-52:2009 Table B.52.2, method A2, values as reproduced in IS 732:2019 Table 21"
Cu,PVC,B1,2,2.5,24,"IEC 60364-5-52:2009 Table B.52.2, method B1, values as reproduced in IS 732:2019 Table 21"
Cu,PVC,B2,2,2.5,23,"IEC 60364-5-52:2009 Table B.52.2, method B2, values as reproduced in IS 732:2019 Table 21"
Cu,PVC,C,2,2.5,27,"IEC 60364-5-52:2009 Table B.52.2, method C, values as reproduced in IS 732:2019 Table 21"
Cu,PVC,D1,2,2.5,29,"IEC 60364-5-52:2009 Table B.52.2, method D1, values as reproduced in IS 732:2019 Table 21"
Cu,PVC,D2,2,2.5,28,"IEC 60364-5-52:2009 Table B.52.2, method D2, values as reproduced in IS 732:2019 Table 21"
Cu,PVC,A1,2,4,26,"IEC 60364-5-52:2009 Table B.52.2, method A1, values as reproduced in IS 732:2019 Table 21"
Cu,PVC,A2,2,4,25,"IEC 60364-5-52:2009 Table B.52.2, method A2, values as reproduced in IS 732:2019 Table 21"
Cu,PVC,B1,2,4,32,"IEC 60364-5-52:2009 Table B.52.2, method B1, values as reproduced in IS 732:2019 Table 21"
Cu,PVC,B2,2,4,30,"IEC 60364-5-52:2009 Table B.52.2, method B2, values as reproduced in IS 732:2019 Table 21"
Cu,PVC,C,2,4,36,"IEC 60364-5-52:2009 Table B.52.2, method C, values as reproduced in IS 732:2019 Table 21"
Cu,PVC,D1,2,4,37,"IEC 60364-5-52:2009 Table B.52.2, method D1, values as reproduced in IS 732:2019 Table 21"
Cu,PVC,D2,2,4,38,"IEC 60364-5-52:2009 Table B.52.2, method D2, values as reproduced in IS 732:2019 Table 21"
Cu,PVC,A1,2,6,34,"IEC 60364-5-52:2009 Table B.52.2, method A1, values as reproduced in IS 732:2019 Table 21"
Cu,PVC,A2,2,6,32,"IEC 60364-5-52:2009 Table B.52.2, method A2, values as reproduced in IS 732:2019 Table 21"
Cu,PVC,B1,2,6,41,"IEC 60364-5-52:2009 Table B.52.2, method B1, values as reproduced in IS 732:2019 Table 21"
Cu,PVC,B2,2,6,38,"IEC 60364-5-52:2009 Table B.52.2, method B2, values as reproduced in IS 732:2019 Table 21"
Cu,PVC,C,2,6,46,"IEC 60364-5-52:2009 Table B.52.2, method C, values as reproduced in IS 732:2019 Table 21"
Cu,PVC,D1,2,6,46,"IEC 60364-5-52:2009 Table B.52.2, method D1, values as reproduced in IS 732:2019 Table 21"
Cu,PVC,D2,2,6,48,"IEC 60364-5-52:2009 Table B.52.2, method D2, values as reproduced in IS 732:2019 Table 21"
Cu,PVC,A1,2,10,46,"IEC 60364-5-52:2009 Table B.52.2, method A1, values as reproduced in IS 732:2019 Table 21"
Cu,PVC,A2,2,10,43,"IEC 60364-5-52:2009 Table B.52.2, method A2, values as reproduced in IS 732:2019 Table 21"
Cu,PVC,B1,2,10,57,"IEC 60364-5-52:2009 Table B.52.2, method B1, values as reproduced in IS 732:2019 Table 21"
Cu,PVC,B2,2,10,52,"IEC 60364-5-52:2009 Table B.52.2, method B2, values as reproduced in IS 732:2019 Table 21"
Cu,PVC,C,2,10,63,"IEC 60364-5-52:2009 Table B.52.2, method C, values as reproduced in IS 732:2019 Table 21"
Cu,PVC,D1,2,10,60,"IEC 60364-5-52:2009 Table B.52.2, method D1, values as reproduced in IS 732:2019 Table 21"
Cu,PVC,D2,2,10,64,"IEC 60364-5-52:2009 Table B.52.2, method D2, values as reproduced in IS 732:2019 Table 21"
Cu,PVC,A1,2,16,61,"IEC 60364-5-52:2009 Table B.52.2, method A1, values as reproduced in IS 732:2019 Table 21"
Cu,PVC,A2,2,16,57,"IEC 60364-5-52:2009 Table B.52.2, method A2, values as reproduced in IS 732:2019 Table 21"
Cu,PVC,B1,2,16,76,"IEC 60364-5-52:2009 Table B.52.2, method B1, values as reproduced in IS 732:2019 Table 21"
Cu,PVC,B2,2,16,69,"IEC 60364-5-52:2009 Table B.52.2, method B2, values as reproduced in IS 732:2019 Table 21"
Cu,PVC,C,2,16,85,"IEC 60364-5-52:2009 Table B.52.2, method C, values as reproduced in IS 732:2019 Table 21"
Cu,PVC,D1,2,16,78,"IEC 60364-5-52:2009 Table B.52.2, method D1, values as reproduced in IS 732:2019 Table 21"
Cu,PVC,D2,2,16,83,"IEC 60364-5-52:2009 Table B.52.2, method D2, values as reproduced in IS 732:2019 Table 21"
Cu,PVC,A1,2,25,80,"IEC 60364-5-52:2009 Table B.52.2, method A1, values as reproduced in IS 732:2019 Table 21"
Cu,PVC,A2,2,25,75,"IEC 60364-5-52:2009 Table B.52.2, method A2, values as reproduced in IS 732:2019 Table 21"
Cu,PVC,B1,2,25,101,"IEC 60364-5-52:2009 Table B.52.2, method B1, values as reproduced in IS 732:2019 Table 21"
Cu,PVC,B2,2,25,90,"IEC 60364-5-52:2009 Table B.52.2, method B2, values as reproduced in IS 732:2019 Table 21"
Cu,PVC,C,2,25,112,"IEC 60364-5-52:2009 Table B.52.2, method C, values as reproduced in IS 732:2019 Table 21"
Cu,PVC,D1,2,25,99,"IEC 60364-5-52:2009 Table B.52.2, method D1, values as reproduced in IS 732:2019 Table 21"
Cu,PVC,D2,2,25,110,"IEC 60364-5-52:2009 Table B.52.2, method D2, values as reproduced in IS 732:2019 Table 21"
Cu,PVC,A1,2,35,99,"IEC 60364-5-52:2009 Table B.52.2, method A1, values as reproduced in IS 732:2019 Table 21"
Cu,PVC,A2,2,35,92,"IEC 60364-5-52:2009 Table B.52.2, method A2, values as reproduced in IS 732:2019 Table 21"
Cu,PVC,B1,2,35,125,"IEC 60364-5-52:2009 Table B.52.2, method B1, values as reproduced in IS 732:2019 Table 21"
Cu,PVC,B2,2,35,111,"IEC 60364-5-52:2009 Table B.52.2, method B2, values as reproduced in IS 732:2019 Table 21"
Cu,PVC,C,2,35,138,"IEC 60364-5-52:2009 Table B.52.2, method C, values as reproduced in IS 732:2019 Table 21"
Cu,PVC,D1,2,35,119,"IEC 60364-5-52:2009 Table B.52.2, method D1, values as reproduced in IS 732:2019 Table 21"
Cu,PVC,D2,2,35,132,"IEC 60364-5-52:2009 Table B.52.2, method D2, values as reproduced in IS 732:2019 Table 21"
Cu,PVC,A1,2,50,119,"IEC 60364-5-52:2009 Table B.52.2, method A1, values as reproduced in IS 732:2019 Table 21"
Cu,PVC,A2,2,50,110,"IEC 60364-5-52:2009 Table B.52.2, method A2, values as reproduced in IS 732:2019 Table 21"
Cu,PVC,B1,2,50,151,"IEC 60364-5-52:2009 Table B.52.2, method B1, values as reproduced in IS 732:2019 Table 21"
Cu,PVC,B2,2,50,133,"IEC 60364-5-52:2009 Table B.52.2, method B2, values as reproduced in IS 732:2019 Table 21"
Cu,PVC,C,2,50,168,"IEC 60364-5-52:2009 Table B.52.2, method C, values as reproduced in IS 732:2019 Table 21"
Cu,PVC,D1,2,50,140,"IEC 60364-5-52:2009 Table B.52.2, method D1, values as reproduced in IS 732:2019 Table 21"
Cu,PVC,D2,2,50,156,"IEC 60364-5-52:2009 Table B.52.2, method D2, values as reproduced in IS 732:2019 Table 21"
Cu,PVC,A1,2,70,151,"IEC 60364-5-52:2009 Table B.52.2, method A1, values as reproduced in IS 732:2019 Table 21"
Cu,PVC,A2,2,70,139,"IEC 60364-5-52:2009 Table B.52.2, method A2, values as reproduced in IS 732:2019 Table 21"
Cu,PVC,B1,2,70,192,"IEC 60364-5-52:2009 Table B.52.2, method B1, values as reproduced in IS 732:2019 Table 21"
Cu,PVC,B2,2,70,168,"IEC 60364-5-52:2009 Table B.52.2, method B2, values as reproduced in IS 732:2019 Table 21"
Cu,PVC,C,2,70,213,"IEC 60364-5-52:2009 Table B.52.2, method C, values as reproduced in IS 732:2019 Table 21"
Cu,PVC,D1,2,70,173,"IEC 60364-5-52:2009 Table B.52.2, method D1, values as reproduced in IS 732:2019 Table 21"
Cu,PVC,D2,2,70,192,"IEC 60364-5-52:2009 Table B.52.2, method D2, values as reproduced in IS 732:2019 Table 21"
Cu,PVC,A1,2,95,182,"IEC 60364-5-52:2009 Table B.52.2, method A1, values as reproduced in IS 732:2019 Table 21"
Cu,PVC,A2,2,95,167,"IEC 60364-5-52:2009 Table B.52.2, method A2, values as reproduced in IS 732:2019 Table 21"
Cu,PVC,B1,2,95,232,"IEC 60364-5-52:2009 Table B.52.2, method B1, values as reproduced in IS 732:2019 Table 21"
Cu,PVC,B2,2,95,201,"IEC 60364-5-52:2009 Table B.52.2, method B2, values as reproduced in IS 732:2019 Table 21"
Cu,PVC,C,2,95,258,"IEC 60364-5-52:2009 Table B.52.2, method C, values as reproduced in IS 732:2019 Table 21"
Cu,PVC,D1,2,95,204,"IEC 60364-5-52:2009 Table B.52.2, method D1, values as reproduced in IS 732:2019 Table 21"
Cu,PVC,D2,2,95,230,"IEC 60364-5-52:2009 Table B.52.2, method D2, values as reproduced in IS 732:2019 Table 21"
Cu,PVC,A1,2,120,210,"IEC 60364-5-52:2009 Table B.52.2, method A1, values as reproduced in IS 732:2019 Table 21"
Cu,PVC,A2,2,120,192,"IEC 60364-5-52:2009 Table B.52.2, method A2, values as reproduced in IS 732:2019 Table 21"
Cu,PVC,B1,2,120,269,"IEC 60364-5-52:2009 Table B.52.2, method B1, values as reproduced in IS 732:2019 Table 21"
Cu,PVC,B2,2,120,232,"IEC 60364-5-52:2009 Table B.52.2, method B2, values as reproduced in IS 732:2019 Table 21"
Cu,PVC,C,2,120,299,"IEC 60364-5-52:2009 Table B.52.2, method C, values as reproduced in IS 732:2019 Table 21"
Cu,PVC,D1,2,120,231,"IEC 60364-5-52:2009 Table B.52.2, method D1, values as reproduced in IS 732:2019 Table 21"
Cu,PVC,D2,2,120,261,"IEC 60364-5-52:2009 Table B.52.2, method D2, values as reproduced in IS 732:2019 Table 21"
Cu,PVC,A1,2,150,240,"IEC 60364-5-52:2009 Table B.52.2, method A1, values as reproduced in IS 732:2019 Table 21"
Cu,PVC,A2,2,150,219,"IEC 60364-5-52:2009 Table B.52.2, method A2, values as reproduced in IS 732:2019 Table 21"
Cu,PVC,B1,2,150,300,"IEC 60364-5-52:2009 Table B.52.2, method B1, values as reproduced in IS 732:2019 Table 21"
Cu,PVC,B2,2,150,258,"IEC 60364-5-52:2009 Table B.52.2, method B2, values as reproduced in IS 732:2019 Table 21"
Cu,PVC,C,2,150,344,"IEC 60364-5-52:2009 Table B.52.2, method C, values as reproduced in IS 732:2019 Table 21"
Cu,PVC,D1,2,150,261,"IEC 60364-5-52:2009 Table B.52.2, method D1, values as reproduced in IS 732:2019 Table 21"
Cu,PVC,D2,2,150,293,"IEC 60364-5-52:2009 Table B.52.2, method D2, values as reproduced in IS 732:2019 Table 21"
Cu,PVC,A1,2,185,273,"IEC 60364-5-52:2009 Table B.52.2, method A1, values as reproduced in IS 732:2019 Table 21"
Cu,PVC,A2,2,185,248,"IEC 60364-5-52:2009 Table B.52.2, method A2, values as reproduced in IS 732:2019 Table 21"
Cu,PVC,B1,2,185,341,"IEC 60364-5-52:2009 Table B.52.2, method B1, values as reproduced in IS 732:2019 Table 21"
Cu,PVC,B2,2,185,294,"IEC 60364-5-52:2009 Table B.52.2, method B2, values as reproduced in IS 732:2019 Table 21"
Cu,PVC,C,2,185,392,"IEC 60364-5-52:2009 Table B.52.2, method C, values as reproduced in IS 732:2019 Table 21"
Cu,PVC,D1,2,185,292,"IEC 60364-5-52:2009 Table B.52.2, method D1, values as reproduced in IS 732:2019 Table 21"
Cu,PVC,D2,2,185,331,"IEC 60364-5-52:2009 Table B.52.2, method D2, values as reproduced in IS 732:2019 Table 21"
Cu,PVC,A1,2,240,321,"IEC 60364-5-52:2009 Table B.52.2, method A1, values as reproduced in IS 732:2019 Table 21"
Cu,PVC,A2,2,240,291,"IEC 60364-5-52:2009 Table B.52.2, method A2, values as reproduced in IS 732:2019 Table 21"
Cu,PVC,B1,2,240,400,"IEC 60364-5-52:2009 Table B.52.2, method B1, values as reproduced in IS 732:2019 Table 21"
Cu,PVC,B2,2,240,344,"IEC 60364-5-52:2009 Table B.52.2, method B2, values as reproduced in IS 732:2019 Table 21"
Cu,PVC,C,2,240,461,"IEC 60364-5-52:2009 Table B.52.2, method C, values as reproduced in IS 732:2019 Table 21"
Cu,PVC,D1,2,240,336,"IEC 60364-5-52:2009 Table B.52.2, method D1, values as reproduced in IS 732:2019 Table 21"
Cu,PVC,D2,2,240,382,"IEC 60364-5-52:2009 Table B.52.2, method D2, values as reproduced in IS 732:2019 Table 21"
Cu,PVC,A1,2,300,367,"IEC 60364-5-52:2009 Table B.52.2, method A1, values as reproduced in IS 732:2019 Table 21"
Cu,PVC,A2,2,300,334,"IEC 60364-5-52:2009 Table B.52.2, method A2, values as reproduced in IS 732:2019 Table 21"
Cu,PVC,B1,2,300,458,"IEC 60364-5-52:2009 Table B.52.2, method B1, values as reproduced in IS 732:2019 Table 21"
Cu,PVC,B2,2,300,394,"IEC 60364-5-52:2009 Table B.52.2, method B2, values as reproduced in IS 732:2019 Table 21"
Cu,PVC,C,2,300,530,"IEC 60364-5-52:2009 Table B.52.2, method C, values as reproduced in IS 732:2019 Table 21"
Cu,PVC,D1,2,300,379,"IEC 60364-5-52:2009 Table B.52.2, method D1, values as reproduced in IS 732:2019 Table 21"
Cu,PVC,D2,2,300,427,"IEC 60364-5-52:2009 Table B.52.2, method D2, values as reproduced in IS 732:2019 Table 21"
Al,PVC,A1,2,2.5,15,"IEC 60364-5-52:2009 Table B.52.2, method A1, values as reproduced in IS 732:2019 Table 21"
Al,PVC,A2,2,2.5,14.5,"IEC 60364-5-52:2009 Table B.52.2, method A2, values as reproduced in IS 732:2019 Table 21"
Al,PVC,B1,2,2.5,18.5,"IEC 60364-5-52:2009 Table B.52.2, method B1, values as reproduced in IS 732:2019 Table 21"
Al,PVC,B2,2,2.5,17.5,"IEC 60364-5-52:2009 Table B.52.2, method B2, values as reproduced in IS 732:2019 Table 21"
Al,PVC,C,2,2.5,21,"IEC 60364-5-52:2009 Table B.52.2, method C, values as reproduced in IS 732:2019 Table 21"
Al,PVC,D1,2,2.5,22,"IEC 60364-5-52:2009 Table B.52.2, method D1, values as reproduced in IS 732:2019 Table 21"
Al,PVC,A1,2,4,20,"IEC 60364-5-52:2009 Table B.52.2, method A1, values as reproduced in IS 732:2019 Table 21"
Al,PVC,A2,2,4,19.5,"IEC 60364-5-52:2009 Table B.52.2, method A2, values as reproduced in IS 732:2019 Table 21"
Al,PVC,B1,2,4,25,"IEC 60364-5-52:2009 Table B.52.2, method B1, values as reproduced in IS 732:2019 Table 21"
Al,PVC,B2,2,4,24,"IEC 60364-5-52:2009 Table B.52.2, method B2, values as reproduced in IS 732:2019 Table 21"
Al,PVC,C,2,4,28,"IEC 60364-5-52:2009 Table B.52.2, method C, values as reproduced in IS 732:2019 Table 21"
Al,PVC,D1,2,4,29,"IEC 60364-5-52:2009 Table B.52.2, method D1, values as reproduced in IS 732:2019 Table 21"
Al,PVC,A1,2,6,26,"IEC 60364-5-52:2009 Table B.52.2, method A1, values as reproduced in IS 732:2019 Table 21"
Al,PVC,A2,2,6,25,"IEC 60364-5-52:2009 Table B.52.2, method A2, values as reproduced in IS 732:2019 Table 21"
Al,PVC,B1,2,6,32,"IEC 60364-5-52:2009 Table B.52.2, method B1, values as reproduced in IS 732:2019 Table 21"
Al,PVC,B2,2,6,30,"IEC 60364-5-52:2009 Table B.52.2, method B2, values as reproduced in IS 732:2019 Table 21"
Al,PVC,C,2,6,36,"IEC 60364-5-52:2009 Table B.52.2, method C, values as reproduced in IS 732:2019 Table 21"
Al,PVC,D1,2,6,36,"IEC 60364-5-52:2009 Table B.52.2, method D1, values as reproduced in IS 732:2019 Table 21"
Al,PVC,A1,2,10,36,"IEC 60364-5-52:2009 Table B.52.2, method A1, values as reproduced in IS 732:2019 Table 21"
Al,PVC,A2,2,10,33,"IEC 60364-5-52:2009 Table B.52.2, method A2, values as reproduced in IS 732:2019 Table 21"
Al,PVC,B1,2,10,44,"IEC 60364-5-52:2009 Table B.52.2, method B1, values as reproduced in IS 732:2019 Table 21"
Al,PVC,B2,2,10,41,"IEC 60364-5-52:2009 Table B.52.2, method B2, values as reproduced in IS 732:2019 Table 21"
Al,PVC,C,2,10,49,"IEC 60364-5-52:2009 Table B.52.2, method C, values as reproduced in IS 732:2019 Table 21"
Al,PVC,D1,2,10,47,"IEC 60364-5-52:2009 Table B.52.2, method D1, values as reproduced in IS 732:2019 Table 21"
Al,PVC,A1,2,16,48,"IEC 60364-5-52:2009 Table B.52.2, method A1, values as reproduced in IS 732:2019 Table 21"
Al,PVC,A2,2,16,44,"IEC 60364-5-52:2009 Table B.52.2, method A2, values as reproduced in IS 732:2019 Table 21"
Al,PVC,B1,2,16,60,"IEC 60364-5-52:2009 Table B.52.2, method B1, values as reproduced in IS 732:2019 Table 21"
Al,PVC,B2,2,16,54,"IEC 60364-5-52:2009 Table B.52.2, method B2, values as reproduced in IS 732:2019 Table 21"
Al,PVC,C,2,16,66,"IEC 60364-5-52:2009 Table B.52.2, method C, values as reproduced in IS 732:2019 Table 21"
Al,PVC,D1,2,16,61,"IEC 60364-5-52:2009 Table B.52.2, method D1, values as reproduced in IS 732:2019 Table 21"
Al,PVC,D2,2,16,63,"IEC 60364-5-52:2009 Table B.52.2, method D2, values as reproduced in IS 732:2019 Table 21"
Al,PVC,A1,2,25,63,"IEC 60364-5-52:2009 Table B.52.2, method A1, values as reproduced in IS 732:2019 Table 21"
Al,PVC,A2,2,25,58,"IEC 60364-5-52:2009 Table B.52.2, method A2, values as reproduced in IS 732:2019 Table 21"
Al,PVC,B1,2,25,79,"IEC 60364-5-52:2009 Table B.52.2, method B1, values as reproduced in IS 732:2019 Table 21"
Al,PVC,B2,2,25,71,"IEC 60364-5-52:2009 Table B.52.2, method B2, values as reproduced in IS 732:2019 Table 21"
Al,PVC,C,2,25,83,"IEC 60364-5-52:2009 Table B.52.2, method C, values as reproduced in IS 732:2019 Table 21"
Al,PVC,D1,2,25,77,"IEC 60364-5-52:2009 Table B.52.2, method D1, values as reproduced in IS 732:2019 Table 21"
Al,PVC,D2,2,25,82,"IEC 60364-5-52:2009 Table B.52.2, method D2, values as reproduced in IS 732:2019 Table 21"
Al,PVC,A1,2,35,77,"IEC 60364-5-52:2009 Table B.52.2, method A1, values as reproduced in IS 732:2019 Table 21"
Al,PVC,A2,2,35,71,"IEC 60364-5-52:2009 Table B.52.2, method A2, values as reproduced in IS 732:2019 Table 21"
Al,PVC,B1,2,35,97,"IEC 60364-5-52:2009 Table B.52.2, method B1, values as reproduced in IS 732:2019 Table 21"
Al,PVC,B2,2,35,86,"IEC 60364-5-52:2009 Table B.52.2, method B2, values as reproduced in IS 732:2019 Table 21"
Al,PVC,C,2,35,103,"IEC 60364-5-52:2009 Table B.52.2, method C, values as reproduced in IS 732:2019 Table 21"
Al,PVC,D1,2,35,93,"IEC 60364-5-52:2009 Table B.52.2, method D1, values as reproduced in IS 732:2019 Table 21"
Al,PVC,D2,2,35,98,"IEC 60364-5-52:2009 Table B.52.2, method D2, values as reproduced in IS 732:2019 Table 21"
Al,PVC,A1,2,50,93,"IEC 60364-5-52:2009 Table B.52.2, method A1, values as reproduced in IS 732:2019 Table 21"
Al,PVC,A2,2,50,86,"IEC 60364-5-52:2009 Table B.52.2, method A2, values as reproduced in IS 732:2019 Table 21"
Al,PVC,B1,2,50,118,"IEC 60364-5-52:2009 Table B.52.2, method B1, values as reproduced in IS 732:2019 Table 21"
Al,PVC,B2,2,50,104,"IEC 60364-5-52:2009 Table B.52.2, method B2, values as reproduced in IS 732:2019 Table 21"
Al,PVC,C,2,50,125,"IEC 60364-5-52:2009 Table B.52.2, method C, values as reproduced in IS 732:2019 Table 21"
Al,PVC,D1,2,50,109,"IEC 60364-5-52:2009 Table B.52.2, method D1, values as reproduced in IS 732:2019 Table 21"
Al,PVC,D2,2,50,117,"IEC 60364-5-52:2009 Table B.52.2, method D2, values as reproduced in IS 732:2019 Table 21"
Al,PVC,A1,2,70,118,"IEC 60364-5-52:2009 Table B.52.2, method A1, values as reproduced in IS 732:2019 Table 21"
Al,PVC,A2,2,70,108,"IEC 60364-5-52:2009 Table B.52.2, method A2, values as reproduced in IS 732:2019 Table 21"
Al,PVC,B1,2,70,150,"IEC 60364-5-52:2009 Table B.52.2, method B1, values as reproduced in IS 732:2019 Table 21"
Al,PVC,B2,2,70,131,"IEC 60364-5-52:2009 Table B.52.2, method B2, values as reproduced in IS 732:2019 Table 21"
Al,PVC,C,2,70,160,"IEC 60364-5-52:2009 Table B.52.2, method C, values as reproduced in IS 732:2019 Table 21"
Al,PVC,D1,2,70,135,"IEC 60364-5-52:2009 Table B.52.2, method D1, values as reproduced in IS 732:2019 Table 21"
Al,PVC,D2,2,70,145,"IEC 60364-5-52:2009 Table B.52.2, method D2, values as reproduced in IS 732:2019 Table 21"
Al,PVC,A1,2,95,142,"IEC 60364-5-52:2009 Table B.52.2, method A1, values as reproduced in IS 732:2019 Table 21"
Al,PVC,A2,2,95,130,"IEC 60364-5-52:2009 Table B.52.2, method A2, values as reproduced in IS 732:2019 Table 21"
Al,PVC,B1,2,95,181,"IEC 60364-5-52:2009 Table B.52.2, method B1, values as reproduced in IS 732:2019 Table 21"
Al,PVC,B2,2,95,157,"IEC 60364-5-52:2009 Table B.52.2, method B2, values as reproduced in IS 732:2019 Table 21"
Al,PVC,C,2,95,195,"IEC 60364-5-52:2009 Table B.52.2, method C, values as reproduced in IS 732:2019 Table 21"
Al,PVC,D1,2,95,159,"IEC 60364-5-52:2009 Table B.52.2, method D1, values as reproduced in IS 732:2019 Table 21"
Al,PVC,D2,2,95,173,"IEC 60364-5-52:2009 Table B.52.2, method D2, values as reproduced in IS 732:2019 Table 21"
Al,PVC,A1,2,120,164,"IEC 60364-5-52:2009 Table B.52.2, method A1, values as reproduced in IS 732:2019 Table 21"
Al,PVC,A2,2,120,150,"IEC 60364-5-52:2009 Table B.52.2, method A2, values as reproduced in IS 732:2019 Table 21"
Al,PVC,B1,2,120,210,"IEC 60364-5-52:2009 Table B.52.2, method B1, values as reproduced in IS 732:2019 Table 21"
Al,PVC,B2,2,120,181,"IEC 60364-5-52:2009 Table B.52.2, method B2, values as reproduced in IS 732:2019 Table 21"
Al,PVC,C,2,120,226,"IEC 60364-5-52:2009 Table B.52.2, method C, values as reproduced in IS 732:2019 Table 21"
Al,PVC,D1,2,120,180,"IEC 60364-5-52:2009 Table B.52.2, method D1, values as reproduced in IS 732:2019 Table 21"
Al,PVC,D2,2,120,200,"IEC 60364-5-52:2009 Table B.52.2, method D2, values as reproduced in IS 732:2019 Table 21"
Al,PVC,A1,2,150,189,"IEC 60364-5-52:2009 Table B.52.2, method A1, values as reproduced in IS 732:2019 Table 21"
Al,PVC,A2,2,150,172,"IEC 60364-5-52:2009 Table B.52.2, method A2, values as reproduced in IS 732:2019 Table 21"
Al,PVC,B1,2,150,234,"IEC 60364-5-52:2009 Table B.52.2, method B1, values as reproduced in IS 732:2019 Table 21"
Al,PVC,B2,2,150,201,"IEC 60364-5-52:2009 Table B.52.2, method B2, values as reproduced in IS 732:2019 Table 21"
Al,PVC,C,2,150,261,"IEC 60364-5-52:2009 Table B.52.2, method C, values as reproduced in IS 732:2019 Table 21"
Al,PVC,D1,2,150,204,"IEC 60364-5-52:2009 Table B.52.2, method D1, values as reproduced in IS 732:2019 Table 21"
Al,PVC,D2,2,150,224,"IEC 60364-5-52:2009 Table B.52.2, method D2, values as reproduced in IS 732:2019 Table 21"
Al,PVC,A1,2,185,215,"IEC 60364-5-52:2009 Table B.52.2, method A1, values as reproduced in IS 732:2019 Table 21"
Al,PVC,A2,2,185,195,"IEC 60364-5-52:2009 Table B.52.2, method A2, values as reproduced in IS 732:2019 Table 21"
Al,PVC,B1,2,185,266,"IEC 60364-5-52:2009 Table B.52.2, method B1, values as reproduced in IS 732:2019 Table 21"
Al,PVC,B2,2,185,230,"IEC 60364-5-52:2009 Table B.52.2, method B2, values as reproduced in IS 732:2019 Table 21"
Al,PVC,C,2,185,298,"IEC 60364-5-52:2009 Table B.52.2, method C, values as reproduced in IS 732:2019 Table 21"
Al,PVC,D1,2,185,228,"IEC 60364-5-52:2009 Table B.52.2, method D1, values as reproduced in IS 732:2019 Table 21"
Al,PVC,D2,2,185,255,"IEC 60364-5-52:2009 Table B.52.2, method D2, values as reproduced in IS 732:2019 Table 21"
Al,PVC,A1,2,240,252,"IEC 60364-5-52:2009 Table B.52.2, method A1, values as reproduced in IS 732:2019 Table 21"
Al,PVC,A2,2,240,229,"IEC 60364-5-52:2009 Table B.52.2, method A2, values as reproduced in IS 732:2019 Table 21"
Al,PVC,B1,2,240,312,"IEC 60364-5-52:2009 Table B.52.2, method B1, values as reproduced in IS 732:2019 Table 21"
Al,PVC,B2,2,240,269,"IEC 60364-5-52:2009 Table B.52.2, method B2, values as reproduced in IS 732:2019 Table 21"
Al,PVC,C,2,240,352,"IEC 60364-5-52:2009 Table B.52.2, method C, values as reproduced in IS 732:2019 Table 21"
Al,PVC,D1,2,240,262,"IEC 60364-5-52:2009 Table B.52.2, method D1, values as reproduced in IS 732:2019 Table 21"
Al,PVC,D2,2,240,298,"IEC 60364-5-52:2009 Table B.52.2, method D2, values as reproduced in IS 732:2019 Table 21"
Al,PVC,A1,2,300,289,"IEC 60364-5-52:2009 Table B.52.2, method A1, values as reproduced in IS 732:2019 Table 21"
Al,PVC,A2,2,300,263,"IEC 60364-5-52:2009 Table B.52.2, method A2, values as reproduced in IS 732:2019 Table 21"
Al,PVC,B1,2,300,358,"IEC 60364-5-52:2009 Table B.52.2, method B1, values as reproduced in IS 732:2019 Table 21"
Al,PVC,B2,2,300,308,"IEC 60364-5-52:2009 Table B.52.2, method B2, values as reproduced in IS 732:2019 Table 21"
Al,PVC,C,2,300,406,"IEC 60364-5-52:2009 Table B.52.2, method C, values as reproduced in IS 732:2019 Table 21"
Al,PVC,D1,2,300,296,"IEC 60364-5-52:2009 Table B.52.2, method D1, values as reproduced in IS 732:2019 Table 21"
Al,PVC,D2,2,300,336,"IEC 60364-5-52:2009 Table B.52.2, method D2, values as reproduced in IS 732:2019 Table 21"
Cu,XLPE,A1,2,1.5,19,"IEC 60364-5-52:2009 Table B.52.3, method A1, values as reproduced in IS 732:2019 Table 22; IEC table number by the consistent IS-to-IEC numbering"
Cu,XLPE,A2,2,1.5,18.5,"IEC 60364-5-52:2009 Table B.52.3, method A2, values as reproduced in IS 732:2019 Table 22; IEC table number by the consistent IS-to-IEC numbering"
Cu,XLPE,B1,2,1.5,23,"IEC 60364-5-52:2009 Table B.52.3, method B1, values as reproduced in IS 732:2019 Table 22; IEC table number by the consistent IS-to-IEC numbering"
Cu,XLPE,B2,2,1.5,22,"IEC 60364-5-52:2009 Table B.52.3, method B2, values as reproduced in IS 732:2019 Table 22; IEC table number by the consistent IS-to-IEC numbering"
Cu,XLPE,C,2,1.5,24,"IEC 60364-5-52:2009 Table B.52.3, method C, values as reproduced in IS 732:2019 Table 22; IEC table number by the consistent IS-to-IEC numbering"
Cu,XLPE,D1,2,1.5,25,"IEC 60364-5-52:2009 Table B.52.3, method D1, values as reproduced in IS 732:2019 Table 22; IEC table number by the consistent IS-to-IEC numbering"
Cu,XLPE,D2,2,1.5,27,"IEC 60364-5-52:2009 Table B.52.3, method D2, values as reproduced in IS 732:2019 Table 22; IEC table number by the consistent IS-to-IEC numbering"
Cu,XLPE,A1,2,2.5,26,"IEC 60364-5-52:2009 Table B.52.3, method A1, values as reproduced in IS 732:2019 Table 22; IEC table number by the consistent IS-to-IEC numbering"
Cu,XLPE,A2,2,2.5,25,"IEC 60364-5-52:2009 Table B.52.3, method A2, values as reproduced in IS 732:2019 Table 22; IEC table number by the consistent IS-to-IEC numbering"
Cu,XLPE,B1,2,2.5,31,"IEC 60364-5-52:2009 Table B.52.3, method B1, values as reproduced in IS 732:2019 Table 22; IEC table number by the consistent IS-to-IEC numbering"
Cu,XLPE,B2,2,2.5,30,"IEC 60364-5-52:2009 Table B.52.3, method B2, values as reproduced in IS 732:2019 Table 22; IEC table number by the consistent IS-to-IEC numbering"
Cu,XLPE,C,2,2.5,33,"IEC 60364-5-52:2009 Table B.52.3, method C, values as reproduced in IS 732:2019 Table 22; IEC table number by the consistent IS-to-IEC numbering"
Cu,XLPE,D1,2,2.5,33,"IEC 60364-5-52:2009 Table B.52.3, method D1, values as reproduced in IS 732:2019 Table 22; IEC table number by the consistent IS-to-IEC numbering"
Cu,XLPE,D2,2,2.5,35,"IEC 60364-5-52:2009 Table B.52.3, method D2, values as reproduced in IS 732:2019 Table 22; IEC table number by the consistent IS-to-IEC numbering"
Cu,XLPE,A1,2,4,35,"IEC 60364-5-52:2009 Table B.52.3, method A1, values as reproduced in IS 732:2019 Table 22; IEC table number by the consistent IS-to-IEC numbering"
Cu,XLPE,A2,2,4,33,"IEC 60364-5-52:2009 Table B.52.3, method A2, values as reproduced in IS 732:2019 Table 22; IEC table number by the consistent IS-to-IEC numbering"
Cu,XLPE,B1,2,4,42,"IEC 60364-5-52:2009 Table B.52.3, method B1, values as reproduced in IS 732:2019 Table 22; IEC table number by the consistent IS-to-IEC numbering"
Cu,XLPE,B2,2,4,40,"IEC 60364-5-52:2009 Table B.52.3, method B2, values as reproduced in IS 732:2019 Table 22; IEC table number by the consistent IS-to-IEC numbering"
Cu,XLPE,C,2,4,45,"IEC 60364-5-52:2009 Table B.52.3, method C, values as reproduced in IS 732:2019 Table 22; IEC table number by the consistent IS-to-IEC numbering"
Cu,XLPE,D1,2,4,43,"IEC 60364-5-52:2009 Table B.52.3, method D1, values as reproduced in IS 732:2019 Table 22; IEC table number by the consistent IS-to-IEC numbering"
Cu,XLPE,D2,2,4,46,"IEC 60364-5-52:2009 Table B.52.3, method D2, values as reproduced in IS 732:2019 Table 22; IEC table number by the consistent IS-to-IEC numbering"
Cu,XLPE,A1,2,6,45,"IEC 60364-5-52:2009 Table B.52.3, method A1, values as reproduced in IS 732:2019 Table 22; IEC table number by the consistent IS-to-IEC numbering"
Cu,XLPE,A2,2,6,42,"IEC 60364-5-52:2009 Table B.52.3, method A2, values as reproduced in IS 732:2019 Table 22; IEC table number by the consistent IS-to-IEC numbering"
Cu,XLPE,B1,2,6,54,"IEC 60364-5-52:2009 Table B.52.3, method B1, values as reproduced in IS 732:2019 Table 22; IEC table number by the consistent IS-to-IEC numbering"
Cu,XLPE,B2,2,6,51,"IEC 60364-5-52:2009 Table B.52.3, method B2, values as reproduced in IS 732:2019 Table 22; IEC table number by the consistent IS-to-IEC numbering"
Cu,XLPE,C,2,6,58,"IEC 60364-5-52:2009 Table B.52.3, method C, values as reproduced in IS 732:2019 Table 22; IEC table number by the consistent IS-to-IEC numbering"
Cu,XLPE,D1,2,6,53,"IEC 60364-5-52:2009 Table B.52.3, method D1, values as reproduced in IS 732:2019 Table 22; IEC table number by the consistent IS-to-IEC numbering"
Cu,XLPE,D2,2,6,58,"IEC 60364-5-52:2009 Table B.52.3, method D2, values as reproduced in IS 732:2019 Table 22; IEC table number by the consistent IS-to-IEC numbering"
Cu,XLPE,A1,2,10,61,"IEC 60364-5-52:2009 Table B.52.3, method A1, values as reproduced in IS 732:2019 Table 22; IEC table number by the consistent IS-to-IEC numbering"
Cu,XLPE,A2,2,10,57,"IEC 60364-5-52:2009 Table B.52.3, method A2, values as reproduced in IS 732:2019 Table 22; IEC table number by the consistent IS-to-IEC numbering"
Cu,XLPE,B1,2,10,75,"IEC 60364-5-52:2009 Table B.52.3, method B1, values as reproduced in IS 732:2019 Table 22; IEC table number by the consistent IS-to-IEC numbering"
Cu,XLPE,B2,2,10,69,"IEC 60364-5-52:2009 Table B.52.3, method B2, values as reproduced in IS 732:2019 Table 22; IEC table number by the consistent IS-to-IEC numbering"
Cu,XLPE,C,2,10,80,"IEC 60364-5-52:2009 Table B.52.3, method C, values as reproduced in IS 732:2019 Table 22; IEC table number by the consistent IS-to-IEC numbering"
Cu,XLPE,D1,2,10,71,"IEC 60364-5-52:2009 Table B.52.3, method D1, values as reproduced in IS 732:2019 Table 22; IEC table number by the consistent IS-to-IEC numbering"
Cu,XLPE,D2,2,10,77,"IEC 60364-5-52:2009 Table B.52.3, method D2, values as reproduced in IS 732:2019 Table 22; IEC table number by the consistent IS-to-IEC numbering"
Cu,XLPE,A1,2,16,81,"IEC 60364-5-52:2009 Table B.52.3, method A1, values as reproduced in IS 732:2019 Table 22; IEC table number by the consistent IS-to-IEC numbering"
Cu,XLPE,A2,2,16,76,"IEC 60364-5-52:2009 Table B.52.3, method A2, values as reproduced in IS 732:2019 Table 22; IEC table number by the consistent IS-to-IEC numbering"
Cu,XLPE,B1,2,16,100,"IEC 60364-5-52:2009 Table B.52.3, method B1, values as reproduced in IS 732:2019 Table 22; IEC table number by the consistent IS-to-IEC numbering"
Cu,XLPE,B2,2,16,91,"IEC 60364-5-52:2009 Table B.52.3, method B2, values as reproduced in IS 732:2019 Table 22; IEC table number by the consistent IS-to-IEC numbering"
Cu,XLPE,C,2,16,107,"IEC 60364-5-52:2009 Table B.52.3, method C, values as reproduced in IS 732:2019 Table 22; IEC table number by the consistent IS-to-IEC numbering"
Cu,XLPE,D1,2,16,91,"IEC 60364-5-52:2009 Table B.52.3, method D1, values as reproduced in IS 732:2019 Table 22; IEC table number by the consistent IS-to-IEC numbering"
Cu,XLPE,D2,2,16,100,"IEC 60364-5-52:2009 Table B.52.3, method D2, values as reproduced in IS 732:2019 Table 22; IEC table number by the consistent IS-to-IEC numbering"
Cu,XLPE,A1,2,25,106,"IEC 60364-5-52:2009 Table B.52.3, method A1, values as reproduced in IS 732:2019 Table 22; IEC table number by the consistent IS-to-IEC numbering"
Cu,XLPE,A2,2,25,99,"IEC 60364-5-52:2009 Table B.52.3, method A2, values as reproduced in IS 732:2019 Table 22; IEC table number by the consistent IS-to-IEC numbering"
Cu,XLPE,B1,2,25,133,"IEC 60364-5-52:2009 Table B.52.3, method B1, values as reproduced in IS 732:2019 Table 22; IEC table number by the consistent IS-to-IEC numbering"
Cu,XLPE,B2,2,25,119,"IEC 60364-5-52:2009 Table B.52.3, method B2, values as reproduced in IS 732:2019 Table 22; IEC table number by the consistent IS-to-IEC numbering"
Cu,XLPE,C,2,25,138,"IEC 60364-5-52:2009 Table B.52.3, method C, values as reproduced in IS 732:2019 Table 22; IEC table number by the consistent IS-to-IEC numbering"
Cu,XLPE,D1,2,25,116,"IEC 60364-5-52:2009 Table B.52.3, method D1, values as reproduced in IS 732:2019 Table 22; IEC table number by the consistent IS-to-IEC numbering"
Cu,XLPE,D2,2,25,129,"IEC 60364-5-52:2009 Table B.52.3, method D2, values as reproduced in IS 732:2019 Table 22; IEC table number by the consistent IS-to-IEC numbering"
Cu,XLPE,A1,2,35,131,"IEC 60364-5-52:2009 Table B.52.3, method A1, values as reproduced in IS 732:2019 Table 22; IEC table number by the consistent IS-to-IEC numbering"
Cu,XLPE,A2,2,35,121,"IEC 60364-5-52:2009 Table B.52.3, method A2, values as reproduced in IS 732:2019 Table 22; IEC table number by the consistent IS-to-IEC numbering"
Cu,XLPE,B1,2,35,164,"IEC 60364-5-52:2009 Table B.52.3, method B1, values as reproduced in IS 732:2019 Table 22; IEC table number by the consistent IS-to-IEC numbering"
Cu,XLPE,B2,2,35,146,"IEC 60364-5-52:2009 Table B.52.3, method B2, values as reproduced in IS 732:2019 Table 22; IEC table number by the consistent IS-to-IEC numbering"
Cu,XLPE,C,2,35,171,"IEC 60364-5-52:2009 Table B.52.3, method C, values as reproduced in IS 732:2019 Table 22; IEC table number by the consistent IS-to-IEC numbering"
Cu,XLPE,D1,2,35,139,"IEC 60364-5-52:2009 Table B.52.3, method D1, values as reproduced in IS 732:2019 Table 22; IEC table number by the consistent IS-to-IEC numbering"
Cu,XLPE,D2,2,35,155,"IEC 60364-5-52:2009 Table B.52.3, method D2, values as reproduced in IS 732:2019 Table 22; IEC table number by the consistent IS-to-IEC numbering"
Cu,XLPE,A1,2,50,158,"IEC 60364-5-52:2009 Table B.52.3, method A1, values as reproduced in IS 732:2019 Table 22; IEC table number by the consistent IS-to-IEC numbering"
Cu,XLPE,A2,2,50,145,"IEC 60364-5-52:2009 Table B.52.3, method A2, values as reproduced in IS 732:2019 Table 22; IEC table number by the consistent IS-to-IEC numbering"
Cu,XLPE,B1,2,50,198,"IEC 60364-5-52:2009 Table B.52.3, method B1, values as reproduced in IS 732:2019 Table 22; IEC table number by the consistent IS-to-IEC numbering"
Cu,XLPE,B2,2,50,175,"IEC 60364-5-52:2009 Table B.52.3, method B2, values as reproduced in IS 732:2019 Table 22; IEC table number by the consistent IS-to-IEC numbering"
Cu,XLPE,C,2,50,209,"IEC 60364-5-52:2009 Table B.52.3, method C, values as reproduced in IS 732:2019 Table 22; IEC table number by the consistent IS-to-IEC numbering"
Cu,XLPE,D1,2,50,164,"IEC 60364-5-52:2009 Table B.52.3, method D1, values as reproduced in IS 732:2019 Table 22; IEC table number by the consistent IS-to-IEC numbering"
Cu,XLPE,D2,2,50,183,"IEC 60364-5-52:2009 Table B.52.3, method D2, values as reproduced in IS 732:2019 Table 22; IEC table number by the consistent IS-to-IEC numbering"
Cu,XLPE,A1,2,70,200,"IEC 60364-5-52:2009 Table B.52.3, method A1, values as reproduced in IS 732:2019 Table 22; IEC table number by the consistent IS-to-IEC numbering"
Cu,XLPE,A2,2,70,183,"IEC 60364-5-52:2009 Table B.52.3, method A2, values as reproduced in IS 732:2019 Table 22; IEC table number by the consistent IS-to-IEC numbering"
Cu,XLPE,B1,2,70,253,"IEC 60364-5-52:2009 Table B.52.3, method B1, values as reproduced in IS 732:2019 Table 22; IEC table number by the consistent IS-to-IEC numbering"
Cu,XLPE,B2,2,70,221,"IEC 60364-5-52:2009 Table B.52.3, method B2, values as reproduced in IS 732:2019 Table 22; IEC table number by the consistent IS-to-IEC numbering"
Cu,XLPE,C,2,70,269,"IEC 60364-5-52:2009 Table B.52.3, method C, values as reproduced in IS 732:2019 Table 22; IEC table number by the consistent IS-to-IEC numbering"
Cu,XLPE,D1,2,70,203,"IEC 60364-5-52:2009 Table B.52.3, method D1, values as reproduced in IS 732:2019 Table 22; IEC table number by the consistent IS-to-IEC numbering"
Cu,XLPE,D2,2,70,225,"IEC 60364-5-52:2009 Table B.52.3, method D2, values as reproduced in IS 732:2019 Table 22; IEC table number by the consistent IS-to-IEC numbering"
Cu,XLPE,A1,2,95,241,"IEC 60364-5-52:2009 Table B.52.3, method A1, values as reproduced in IS 732:2019 Table 22; IEC table number by the consistent IS-to-IEC numbering"
Cu,XLPE,A2,2,95,220,"IEC 60364-5-52:2009 Table B.52.3, method A2, values as reproduced in IS 732:2019 Table 22; IEC table number by the consistent IS-to-IEC numbering"
Cu,XLPE,B1,2,95,306,"IEC 60364-5-52:2009 Table B.52.3, method B1, values as reproduced in IS 732:2019 Table 22; IEC table number by the consistent IS-to-IEC numbering"
Cu,XLPE,B2,2,95,265,"IEC 60364-5-52:2009 Table B.52.3, method B2, values as reproduced in IS 732:2019 Table 22; IEC table number by the consistent IS-to-IEC numbering"
Cu,XLPE,C,2,95,328,"IEC 60364-5-52:2009 Table B.52.3, method C, values as reproduced in IS 732:2019 Table 22; IEC table number by the consistent IS-to-IEC numbering"
Cu,XLPE,D1,2,95,239,"IEC 60364-5-52:2009 Table B.52.3, method D1, values as reproduced in IS 732:2019 Table 22; IEC table number by the consistent IS-to-IEC numbering"
Cu,XLPE,D2,2,95,270,"IEC 60364-5-52:2009 Table B.52.3, method D2, values as reproduced in IS 732:2019 Table 22; IEC table number by the consistent IS-to-IEC numbering"
Cu,XLPE,A1,2,120,278,"IEC 60364-5-52:2009 Table B.52.3, method A1, values as reproduced in IS 732:2019 Table 22; IEC table number by the consistent IS-to-IEC numbering"
Cu,XLPE,A2,2,120,253,"IEC 60364-5-52:2009 Table B.52.3, method A2, values as reproduced in IS 732:2019 Table 22; IEC table number by the consistent IS-to-IEC numbering"
Cu,XLPE,B1,2,120,354,"IEC 60364-5-52:2009 Table B.52.3, method B1, values as reproduced in IS 732:2019 Table 22; IEC table number by the consistent IS-to-IEC numbering"
Cu,XLPE,B2,2,120,305,"IEC 60364-5-52:2009 Table B.52.3, method B2, values as reproduced in IS 732:2019 Table 22; IEC table number by the consistent IS-to-IEC numbering"
Cu,XLPE,C,2,120,382,"IEC 60364-5-52:2009 Table B.52.3, method C, values as reproduced in IS 732:2019 Table 22; IEC table number by the consistent IS-to-IEC numbering"
Cu,XLPE,D1,2,120,271,"IEC 60364-5-52:2009 Table B.52.3, method D1, values as reproduced in IS 732:2019 Table 22; IEC table number by the consistent IS-to-IEC numbering"
Cu,XLPE,D2,2,120,306,"IEC 60364-5-52:2009 Table B.52.3, method D2, values as reproduced in IS 732:2019 Table 22; IEC table number by the consistent IS-to-IEC numbering"
Cu,XLPE,A1,2,150,318,"IEC 60364-5-52:2009 Table B.52.3, method A1, values as reproduced in IS 732:2019 Table 22; IEC table number by the consistent IS-to-IEC numbering"
Cu,XLPE,A2,2,150,290,"IEC 60364-5-52:2009 Table B.52.3, method A2, values as reproduced in IS 732:2019 Table 22; IEC table number by the consistent IS-to-IEC numbering"
Cu,XLPE,B1,2,150,393,"IEC 60364-5-52:2009 Table B.52.3, method B1, values as reproduced in IS 732:2019 Table 22; IEC table number by the consistent IS-to-IEC numbering"
Cu,XLPE,B2,2,150,334,"IEC 60364-5-52:2009 Table B.52.3, method B2, values as reproduced in IS 732:2019 Table 22; IEC table number by the consistent IS-to-IEC numbering"
Cu,XLPE,C,2,150,441,"IEC 60364-5-52:2009 Table B.52.3, method C, values as reproduced in IS 732:2019 Table 22; IEC table number by the consistent IS-to-IEC numbering"
Cu,XLPE,D1,2,150,306,"IEC 60364-5-52:2009 Table B.52.3, method D1, values as reproduced in IS 732:2019 Table 22; IEC table number by the consistent IS-to-IEC numbering"
Cu,XLPE,D2,2,150,343,"IEC 60364-5-52:2009 Table B.52.3, method D2, values as reproduced in IS 732:2019 Table 22; IEC table number by the consistent IS-to-IEC numbering"
Cu,XLPE,A1,2,185,362,"IEC 60364-5-52:2009 Table B.52.3, method A1, values as reproduced in IS 732:2019 Table 22; IEC table number by the consistent IS-to-IEC numbering"
Cu,XLPE,A2,2,185,329,"IEC 60364-5-52:2009 Table B.52.3, method A2, values as reproduced in IS 732:2019 Table 22; IEC table number by the consistent IS-to-IEC numbering"
Cu,XLPE,B1,2,185,449,"IEC 60364-5-52:2009 Table B.52.3, method B1, values as reproduced in IS 732:2019 Table 22; IEC table number by the consistent IS-to-IEC numbering"
Cu,XLPE,B2,2,185,384,"IEC 60364-5-52:2009 Table B.52.3, method B2, values as reproduced in IS 732:2019 Table 22; IEC table number by the consistent IS-to-IEC numbering"
Cu,XLPE,C,2,185,506,"IEC 60364-5-52:2009 Table B.52.3, method C, values as reproduced in IS 732:2019 Table 22; IEC table number by the consistent IS-to-IEC numbering"
Cu,XLPE,D1,2,185,343,"IEC 60364-5-52:2009 Table B.52.3, method D1, values as reproduced in IS 732:2019 Table 22; IEC table number by the consistent IS-to-IEC numbering"
Cu,XLPE,D2,2,185,387,"IEC 60364-5-52:2009 Table B.52.3, method D2, values as reproduced in IS 732:2019 Table 22; IEC table number by the consistent IS-to-IEC numbering"
Cu,XLPE,A1,2,240,424,"IEC 60364-5-52:2009 Table B.52.3, method A1, values as reproduced in IS 732:2019 Table 22; IEC table number by the consistent IS-to-IEC numbering"
Cu,XLPE,A2,2,240,386,"IEC 60364-5-52:2009 Table B.52.3, method A2, values as reproduced in IS 732:2019 Table 22; IEC table number by the consistent IS-to-IEC numbering"
Cu,XLPE,B1,2,240,528,"IEC 60364-5-52:2009 Table B.52.3, method B1, values as reproduced in IS 732:2019 Table 22; IEC table number by the consistent IS-to-IEC numbering"
Cu,XLPE,B2,2,240,459,"IEC 60364-5-52:2009 Table B.52.3, method B2, values as reproduced in IS 732:2019 Table 22; IEC table number by the consistent IS-to-IEC numbering"
Cu,XLPE,C,2,240,599,"IEC 60364-5-52:2009 Table B.52.3, method C, values as reproduced in IS 732:2019 Table 22; IEC table number by the consistent IS-to-IEC numbering"
Cu,XLPE,D1,2,240,395,"IEC 60364-5-52:2009 Table B.52.3, method D1, values as reproduced in IS 732:2019 Table 22; IEC table number by the consistent IS-to-IEC numbering"
Cu,XLPE,D2,2,240,448,"IEC 60364-5-52:2009 Table B.52.3, method D2, values as reproduced in IS 732:2019 Table 22; IEC table number by the consistent IS-to-IEC numbering"
Cu,XLPE,A1,2,300,486,"IEC 60364-5-52:2009 Table B.52.3, method A1, values as reproduced in IS 732:2019 Table 22; IEC table number by the consistent IS-to-IEC numbering"
Cu,XLPE,A2,2,300,442,"IEC 60364-5-52:2009 Table B.52.3, method A2, values as reproduced in IS 732:2019 Table 22; IEC table number by the consistent IS-to-IEC numbering"
Cu,XLPE,B1,2,300,603,"IEC 60364-5-52:2009 Table B.52.3, method B1, values as reproduced in IS 732:2019 Table 22; IEC table number by the consistent IS-to-IEC numbering"
Cu,XLPE,B2,2,300,532,"IEC 60364-5-52:2009 Table B.52.3, method B2, values as reproduced in IS 732:2019 Table 22; IEC table number by the consistent IS-to-IEC numbering"
Cu,XLPE,C,2,300,693,"IEC 60364-5-52:2009 Table B.52.3, method C, values as reproduced in IS 732:2019 Table 22; IEC table number by the consistent IS-to-IEC numbering"
Cu,XLPE,D1,2,300,446,"IEC 60364-5-52:2009 Table B.52.3, method D1, values as reproduced in IS 732:2019 Table 22; IEC table number by the consistent IS-to-IEC numbering"
Cu,XLPE,D2,2,300,502,"IEC 60364-5-52:2009 Table B.52.3, method D2, values as reproduced in IS 732:2019 Table 22; IEC table number by the consistent IS-to-IEC numbering"
Al,XLPE,A1,2,2.5,20,"IEC 60364-5-52:2009 Table B.52.3, method A1, values as reproduced in IS 732:2019 Table 22; IEC table number by the consistent IS-to-IEC numbering"
Al,XLPE,A2,2,2.5,19.5,"IEC 60364-5-52:2009 Table B.52.3, method A2, values as reproduced in IS 732:2019 Table 22; IEC table number by the consistent IS-to-IEC numbering"
Al,XLPE,B1,2,2.5,25,"IEC 60364-5-52:2009 Table B.52.3, method B1, values as reproduced in IS 732:2019 Table 22; IEC table number by the consistent IS-to-IEC numbering"
Al,XLPE,B2,2,2.5,23,"IEC 60364-5-52:2009 Table B.52.3, method B2, values as reproduced in IS 732:2019 Table 22; IEC table number by the consistent IS-to-IEC numbering"
Al,XLPE,C,2,2.5,26,"IEC 60364-5-52:2009 Table B.52.3, method C, values as reproduced in IS 732:2019 Table 22; IEC table number by the consistent IS-to-IEC numbering"
Al,XLPE,D1,2,2.5,26,"IEC 60364-5-52:2009 Table B.52.3, method D1, values as reproduced in IS 732:2019 Table 22; IEC table number by the consistent IS-to-IEC numbering"
Al,XLPE,A1,2,4,27,"IEC 60364-5-52:2009 Table B.52.3, method A1, values as reproduced in IS 732:2019 Table 22; IEC table number by the consistent IS-to-IEC numbering"
Al,XLPE,A2,2,4,26,"IEC 60364-5-52:2009 Table B.52.3, method A2, values as reproduced in IS 732:2019 Table 22; IEC table number by the consistent IS-to-IEC numbering"
Al,XLPE,B1,2,4,33,"IEC 60364-5-52:2009 Table B.52.3, method B1, values as reproduced in IS 732:2019 Table 22; IEC table number by the consistent IS-to-IEC numbering"
Al,XLPE,B2,2,4,31,"IEC 60364-5-52:2009 Table B.52.3, method B2, values as reproduced in IS 732:2019 Table 22; IEC table number by the consistent IS-to-IEC numbering"
Al,XLPE,C,2,4,35,"IEC 60364-5-52:2009 Table B.52.3, method C, values as reproduced in IS 732:2019 Table 22; IEC table number by the consistent IS-to-IEC numbering"
Al,XLPE,D1,2,4,33,"IEC 60364-5-52:2009 Table B.52.3, method D1, values as reproduced in IS 732:2019 Table 22; IEC table number by the consistent IS-to-IEC numbering"
Al,XLPE,A1,2,6,35,"IEC 60364-5-52:2009 Table B.52.3, method A1, values as reproduced in IS 732:2019 Table 22; IEC table number by the consistent IS-to-IEC numbering"
Al,XLPE,A2,2,6,33,"IEC 60364-5-52:2009 Table B.52.3, method A2, values as reproduced in IS 732:2019 Table 22; IEC table number by the consistent IS-to-IEC numbering"
Al,XLPE,B1,2,6,43,"IEC 60364-5-52:2009 Table B.52.3, method B1, values as reproduced in IS 732:2019 Table 22; IEC table number by the consistent IS-to-IEC numbering"
Al,XLPE,B2,2,6,40,"IEC 60364-5-52:2009 Table B.52.3, method B2, values as reproduced in IS 732:2019 Table 22; IEC table number by the consistent IS-to-IEC numbering"
Al,XLPE,C,2,6,45,"IEC 60364-5-52:2009 Table B.52.3, method C, values as reproduced in IS 732:2019 Table 22; IEC table number by the consistent IS-to-IEC numbering"
Al,XLPE,D1,2,6,42,"IEC 60364-5-52:2009 Table B.52.3, method D1, values as reproduced in IS 732:2019 Table 22; IEC table number by the consistent IS-to-IEC numbering"
Al,XLPE,A1,2,10,48,"IEC 60364-5-52:2009 Table B.52.3, method A1, values as reproduced in IS 732:2019 Table 22; IEC table number by the consistent IS-to-IEC numbering"
Al,XLPE,A2,2,10,45,"IEC 60364-5-52:2009 Table B.52.3, method A2, values as reproduced in IS 732:2019 Table 22; IEC table number by the consistent IS-to-IEC numbering"
Al,XLPE,B1,2,10,59,"IEC 60364-5-52:2009 Table B.52.3, method B1, values as reproduced in IS 732:2019 Table 22; IEC table number by the consistent IS-to-IEC numbering"
Al,XLPE,B2,2,10,54,"IEC 60364-5-52:2009 Table B.52.3, method B2, values as reproduced in IS 732:2019 Table 22; IEC table number by the consistent IS-to-IEC numbering"
Al,XLPE,C,2,10,62,"IEC 60364-5-52:2009 Table B.52.3, method C, values as reproduced in IS 732:2019 Table 22; IEC table number by the consistent IS-to-IEC numbering"
Al,XLPE,D1,2,10,55,"IEC 60364-5-52:2009 Table B.52.3, method D1, values as reproduced in IS 732:2019 Table 22; IEC table number by the consistent IS-to-IEC numbering"
Al,XLPE,A1,2,16,64,"IEC 60364-5-52:2009 Table B.52.3, method A1, values as reproduced in IS 732:2019 Table 22; IEC table number by the consistent IS-to-IEC numbering"
Al,XLPE,A2,2,16,60,"IEC 60364-5-52:2009 Table B.52.3, method A2, values as reproduced in IS 732:2019 Table 22; IEC table number by the consistent IS-to-IEC numbering"
Al,XLPE,B1,2,16,79,"IEC 60364-5-52:2009 Table B.52.3, method B1, values as reproduced in IS 732:2019 Table 22; IEC table number by the consistent IS-to-IEC numbering"
Al,XLPE,B2,2,16,72,"IEC 60364-5-52:2009 Table B.52.3, method B2, values as reproduced in IS 732:2019 Table 22; IEC table number by the consistent IS-to-IEC numbering"
Al,XLPE,C,2,16,84,"IEC 60364-5-52:2009 Table B.52.3, method C, values as reproduced in IS 732:2019 Table 22; IEC table number by the consistent IS-to-IEC numbering"
Al,XLPE,D1,2,16,71,"IEC 60364-5-52:2009 Table B.52.3, method D1, values as reproduced in IS 732:2019 Table 22; IEC table number by the consistent IS-to-IEC numbering"
Al,XLPE,D2,2,16,76,"IEC 60364-5-52:2009 Table B.52.3, method D2, values as reproduced in IS 732:2019 Table 22; IEC table number by the consistent IS-to-IEC numbering"
Al,XLPE,A1,2,25,84,"IEC 60364-5-52:2009 Table B.52.3, method A1, values as reproduced in IS 732:2019 Table 22; IEC table number by the consistent IS-to-IEC numbering"
Al,XLPE,A2,2,25,78,"IEC 60364-5-52:2009 Table B.52.3, method A2, values as reproduced in IS 732:2019 Table 22; IEC table number by the consistent IS-to-IEC numbering"
