method,circuits,factor,source
A1,1,1.00,"IS 732:2019 Table 36, item 1, bunched in air, on a surface, embedded or enclosed"
A1,2,0.80,"IS 732:2019 Table 36, item 1, bunched in air, on a surface, embedded or enclosed"
A1,3,0.70,"IS 732:2019 Table 36, item 1, bunched in air, on a surface, embedded or enclosed"
A1,4,0.65,"IS 732:2019 Table 36, item 1, bunched in air, on a surface, embedded or enclosed"
A1,5,0.60,"IS 732:2019 Table 36, item 1, bunched in air, on a surface, embedded or enclosed"
A1,6,0.57,"IS 732:2019 Table 36, item 1, bunched in air, on a surface, embedded or enclosed"
A1,7,0.54,"IS 732:2019 Table 36, item 1, bunched in air, on a surface, embedded or enclosed"
A1,8,0.52,"IS 732:2019 Table 36, item 1, bunched in air, on a surface, embedded or enclosed"
A1,9,0.50,"IS 732:2019 Table 36, item 1, bunched in air, on a surface, embedded or enclosed"
A1,12,0.45,"IS 732:2019 Table 36, item 1, bunched in air, on a surface, embedded or enclosed"
A1,16,0.41,"IS 732:2019 Table 36, item 1, bunched in air, on a surface, embedded or enclosed"
A1,20,0.38,"IS 732:2019 Table 36, item 1, bunched in air, on a surface, embedded or enclosed"
A2,1,1.00,"IS 732:2019 Table 36, item 1, bunched in air, on a surface, embedded or enclosed"
A2,2,0.80,"IS 732:2019 Table 36, item 1, bunched in air, on a surface, embedded or enclosed"
A2,3,0.70,"IS 732:2019 Table 36, item 1, bunched in air, on a surface, embedded or enclosed"
A2,4,0.65,"IS 732:2019 Table 36, item 1, bunched in air, on a surface, embedded or enclosed"
A2,5,0.60,"IS 732:2019 Table 36, item 1, bunched in air, on a surface, embedded or enclosed"
A2,6,0.57,"IS 732:2019 Table 36, item 1, bunched in air, on a surface, embedded or enclosed"
A2,7,0.54,"IS 732:2019 Table 36, item 1, bunched in air, on a surface, embedded or enclosed"
A2,8,0.52,"IS 732:2019 Table 36, item 1, bunched in air, on a surface, embedded or enclosed"
A2,9,0.50,"IS 732:2019 Table 36, item 1, bunched in air, on a surface, embedded or enclosed"
A2,12,0.45,"IS 732:2019 Table 36, item 1, bunched in air, on a surface, embedded or enclosed"
A2,16,0.41,"IS 732:2019 Table 36, item 1, bunched in air, on a surface, embedded or enclosed"
A2,20,0.38,"IS 732:2019 Table 36, item 1, bunched in air, on a surface, embedded or enclosed"
B1,1,1.00,"IS 732:2019 Table 36, item 1, bunched in air, on a surface, embedded or enclosed"
B1,2,0.80,"IS 732:2019 Table 36, item 1, bunched in air, on a surface, embedded or enclosed"
B1,3,0.70,"IS 732:2019 Table 36, item 1, bunched in air, on a surface, embedded or enclosed"
B1,4,0.65,"IS 732:2019 Table 36, item 1, bunched in air, on a surface, embedded or enclosed"
B1,5,0.60,"IS 732:2019 Table 36, item 1, bunched in air, on a surface, embedded or enclosed"
B1,6,0.57,"IS 732:2019 Table 36, item 1, bunched in air, on a surface, embedded or enclosed"
B1,7,0.54,"IS 732:2019 Table 36, item 1, bunched in air, on a surface, embedded or enclosed"
B1,8,0.52,"IS 732:2019 Table 36, item 1, bunched in air, on a surface, embedded or enclosed"
B1,9,0.50,"IS 732:2019 Table 36, item 1, bunched in air, on a surface, embedded or enclosed"
B1,12,0.45,"IS 732:2019 Table 36, item 1, bunched in air, on a surface, embedded or enclosed"
B1,16,0.41,"IS 732:2019 Table 36, item 1, bunched in air, on a surface, embedded or enclosed"
B1,20,0.38,"IS 732:2019 Table 36, item 1, bunched in air, on a surface, embedded or enclosed"
B2,1,1.00,"IS 732:2019 Table 36, item 1, bunched in air, on a surface, embedded or enclosed"
B2,2,0.80,"IS 732:2019 Table 36, item 1, bunched in air, on a surface, embedded or enclosed"
B2,3,0.70,"IS 732:2019 Table 36, item 1, bunched in air, on a surface, embedded or enclosed"
B2,4,0.65,"IS 732:2019 Table 36, item 1, bunched in air, on a surface, embedded or enclosed"
B2,5,0.60,"IS 732:2019 Table 36, item 1, bunched in air, on a surface, embedded or enclosed"
B2,6,0.57,"IS 732:2019 Table 36, item 1, bunched in air, on a surface, embedded or enclosed"
B2,7,0.54,"IS 732:2019 Table 36, item 1, bunched in air, on a surface, embedded or enclosed"
B2,8,0.52,"IS 732:2019 Table 36, item 1, bunched in air, on a surface, embedded or enclosed"
B2,9,0.50,"IS 732:2019 Table 36, item 1, bunched in air, on a surface, embedded or enclosed"
B2,12,0.45,"IS 732:2019 Table 36, item 1, bunched in air, on a surface, embedded or enclosed"
B2,16,0.41,"IS 732:2019 Table 36, item 1, bunched in air, on a surface, embedded or enclosed"
B2,20,0.38,"IS 732:2019 Table 36, item 1, bunched in air, on a surface, embedded or enclosed"
C,1,1.00,"IS 732:2019 Table 36, item 2, single layer on wall, floor or unperforated tray"
C,2,0.85,"IS 732:2019 Table 36, item 2, single layer on wall, floor or unperforated tray"
C,3,0.79,"IS 732:2019 Table 36, item 2, single layer on wall, floor or unperforated tray"
C,4,0.75,"IS 732:2019 Table 36, item 2, single layer on wall, floor or unperforated tray"
C,5,0.73,"IS 732:2019 Table 36, item 2, single layer on wall, floor or unperforated tray"
C,6,0.72,"IS 732:2019 Table 36, item 2, single layer on wall, floor or unperforated tray"
C,7,0.72,"IS 732:2019 Table 36, item 2, single layer on wall, floor or unperforated tray"
C,8,0.71,"IS 732:2019 Table 36, item 2, single layer on wall, floor or unperforated tray"
C,9,0.70,"IS 732:2019 Table 36, item 2, single layer on wall, floor or unperforated tray"
E,1,1.00,"IS 732:2019 Table 36, item 4, single layer on perforated tray"
E,2,0.88,"IS 732:2019 Table 36, item 4, single layer on perforated tray"
E,3,0.82,"IS 732:2019 Table 36, item 4, single layer on perforated tray"
E,4,0.77,"IS 732:2019 Table 36, item 4, single layer on perforated tray"
E,5,0.75,"IS 732:2019 Table 36, item 4, single layer on perforated tray"
E,6,0.73,"IS 732:2019 Table 36, item 4, single layer on perforated tray"
E,7,0.73,"IS 732:2019 Table 36, item 4, single layer on perforated tray"
E,8,0.72,"IS 732:2019 Table 36, item 4, single layer on perforated tray"
E,9,0.72,"IS 732:2019 Table 36, item 4, single layer on perforated tray"
D2,1,1.00,"IS 732:2019 clause S-4.1: tabulated capacities relate to a single circuit, so one circuit takes no group reduction"
D2,2,0.75,"IS 732:2019 Table 37, cables laid direct in the ground, nil clearance column"
D2,3,0.65,"IS 732:2019 Table 37, cables laid direct in the ground, nil clearance column"
D2,4,0.60,"IS 732:2019 Table 37, cables laid direct in the ground, nil clearance column"
D2,5,0.55,"IS 732:2019 Table 37, cables laid direct in the ground, nil clearance column"
D2,6,0.50,"IS 732:2019 Table 37, cables laid direct in the ground, nil clearance column"
D2,7,0.45,"IS 732:2019 Table 37, cables laid direct in the ground, nil clearance column"
D2,8,0.43,"IS 732:2019 Table 37, cables laid direct in the ground, nil clearance column"
D2,9,0.41,"IS 732:2019 Table 37, cables laid direct in the ground, nil clearance column"
D2,12,0.36,"IS 732:2019 Table 37, cables laid direct in the ground, nil clearance column"
D2,16,0.32,"IS 732:2019 Table 37, cables laid direct in the ground, nil clearance column"
D2,20,0.29,"IS 732:2019 Table 37, cables laid direct in the ground, nil clearance column"
D1,1,1.00,"IS 732:2019 clause S-4.1: tabulated capacities relate to a single circuit, so one circuit takes no group reduction"
D1,2,0.85,"IS 732:2019 Table 38, A, multi-core cables in single-way ducts, nil clearance column"
D1,3,0.75,"IS 732:2019 Table 38, A, multi-core cables in single-way ducts, nil clearance column"
D1,4,0.70,"IS 732:2019 Table 38, A, multi-core cables in single-way ducts, nil clearance column"
D1,5,0.65,"IS 732:2019 Table 38, A, multi-core cables in single-way ducts, nil clearance column"
D1,6,0.60,"IS 732:2019 Table 38, A, multi-core cables in single-way ducts, nil clearance column"
D1,7,0.57,"IS 732:2019 Table 38, A, multi-core cables in single-way ducts, nil clearance column"
D1,8,0.54,"IS 732:2019 Table 38, A, multi-core cables in single-way ducts, nil clearance column"
D1,9,0.52,"IS 732:2019 Table 38, A, multi-core cables in single-way ducts, nil clearance column"
D1,10,0.49,"IS 732:2019 Table 38, A, multi-core cables in single-way ducts, nil clearance column"
D1,11,0.47,"IS 732:2019 Table 38, A, multi-core cables in single-way ducts, nil clearance column"
D1,12,0.45,"IS 732:2019 Table 38, A, multi-core cables in single-way ducts, nil clearance column"
D1,13,0.44,"IS 732:2019 Table 38, A, multi-core cables in single-way ducts, nil clearance column"
D1,14,0.42,"IS 732:2019 Table 38, A, multi-core cables in single-way ducts, nil clearance column"
D1,15,0.41,"IS 732:2019 Table 38, A, multi-core cables in single-way ducts, nil clearance column"
D1,16,0.39,"IS 732:2019 Table 38, A, multi-core cables in single-way ducts, nil clearance column"
D1,17,0.38,"IS 732:2019 Table 38, A, multi-core cables in single-way ducts, nil clearance column"
D1,18,0.37,"IS 732:2019 Table 38, A, multi-core cables in single-way ducts, nil clearance column"
D1,19,0.35,"IS 732:2019 Table 38, A, multi-core cables in single-way ducts, nil clearance column"
D1,20,0.34,"IS 732:2019 Table 38, A, multi-core cables in single-way ducts, nil clearance column"
